# PLC对接与离线验收

HMI与PLC对接的方案（变量表、握手、状态机）属于具体工程，记在工程自己的项目约定里。这里只记通用做法和已实测的驱动、工具结论。

## 握手设计要点

- 不能拿“启动请求写成功”当作PLC接受了数据，也不能把HMI本地变量变化当作设备动作成功。PLC是否取用，要看PLC回报的状态。
- 一组参数要成组生效时，先写参数，最后写标记（例如“下发标记 = PLC请求序号”）；PLC只在标记和请求都匹配时取用。命令返回失败就整组重写。
- 连续数组按对象ID逐个核对连续性和类型，不凭名字顺序认定连续。
- 停止HMI供数不等于PLC停机；超时、断链、错序要有明确的PLC侧处理，不靠HMI兜底。
- 修改容量、段负载或字段时，同时审查HMI守卫、PLC上限、公开符号、连续对象和回读逻辑。

## EVOs FreeTag驱动（汇川EtherNet/IP）实测

- 驱动走CIP，连PLC的TCP 44818。汇川PLCSim要在iFA硬件配置LAN1下加EtherNet/IP Adapter，才开44818端口。
- 设备命令类型码按驱动实际实现写：BOOL 90、SINT 91、INT 92、DINT 94、REAL 95、WORD 105。
  - 帮助文件写的93=DINT、94=REAL是错的，驱动里92、93都映射到INT。
  - 类型码写错时，读正常（按回包类型解码），写会悄悄失败：命令返回0，PLC收不到，也不报错。HMI写不进PLC时先查类型码。
- ReadArr/WriteArr的“连续变量”按起始变量名末尾两位阿拉伯数字递增（`%s%02d`）。用中文数字编号只会填第一个，连续对象要命名为`xx00…xxNN`。
- 数组标签名不加`[0]`；ReadArr/WriteArr已有起始下标参数。

## iFA（汇川PLC编程软件）

- iFA新建的枚举默认带`qualified_only`属性，ST里枚举值要带类型名，如`状态类型.运行`，否则编译报“没有定义标识符”。
- 打开着的iFA在本机127.0.0.1:9000提供OpenApi（gRPC，第二个实例为9001），可建工程、导入对象、编译、导出ST、读模块信息（GetModuleInfo）。批量导入对象的接口会删掉清单里没有的程序对象并清空注释，要一次给全，再逐个导入写回注释和公开属性。
- 下载到PLCSim后，iFA生成的公开符号在`<iFA安装目录>\Bin\PLCSim\app_0\Symbols.xml`，可转换成HMI设备导入用的变量表。
- IO映射以PLC工程里的映射程序为准；模块起始地址用GetModuleInfo读，不按槽位猜。

## 验收区分

- 源码层面的联动模型测试、PLC原厂编译、McgsStu原厂编译、本机HMI与仿真PLC联调、实体设备结果，分别记录，互不替代。
- 模拟前隔离旧工程的设备自动轮询；仿真PLC的地址、端口从实际仿真配置读取，不猜。
- 离线编辑授权不包含现场下载、RUN或设备写入。
